name,enabled,n_phases,n_conds,base_freq,terminal1,kv,kw,kvar,kva,pf,model,vmin_pu,vmax_pu,r_neut,x_neut,connection,spec_type,status,yearly,daily,duty,spectrum
25609_a,true,1,2,60,ckt7.1,7.2,2351.25,772.8185023018021,2475,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25609_A,,,defaultload
25609_b,true,1,2,60,ckt7.2,7.2,2447.2,804.3557421937139,2576,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25609_B,,,defaultload
25609_c,true,1,2,60,ckt7.3,7.2,2318,761.8897558046049,2440,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25609_C,,,defaultload
25615_a,true,1,2,60,ckt7.1,7.2,2230.6,733.1627650119723,2348,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25615_A,,,defaultload
25615_b,true,1,2,60,ckt7.2,7.2,2173.6,714.427771016777,2288,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25615_B,,,defaultload
25615_c,true,1,2,60,ckt7.3,7.2,2061.5,677.5822828262264,2170,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25615_C,,,defaultload
25625_a,true,1,2,60,ckt7.1,7.2,1628.3,535.1963284627429,1714,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25625_A,,,defaultload
25625_b,true,1,2,60,ckt7.2,7.2,1881,618.2548018414417,1980,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25625_B,,,defaultload
25625_c,true,1,2,60,ckt7.3,7.2,1793.6,589.527811048809,1888,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25625_C,,,defaultload
25627_a,true,1,2,60,ckt7.1,7.2,2398.75,788.4309972977982,2525,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25627_A,,,defaultload
25627_b,true,1,2,60,ckt7.2,7.2,2248.65,739.0955131104507,2367,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25627_B,,,defaultload
25627_c,true,1,2,60,ckt7.3,7.2,2308.5,758.7672568054057,2430,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25627_C,,,defaultload
25629_a,true,1,2,60,ckt7.1,7.2,1829.7,601.393307245766,1926,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25629_A,,,defaultload
25629_b,true,1,2,60,ckt7.2,7.2,2061.5,677.5822828262264,2170,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25629_B,,,defaultload
25629_c,true,1,2,60,ckt7.3,7.2,2128,699.4397758206209,2240,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25629_C,,,defaultload
25613_a,true,1,2,60,ckt7.1,7.2,1171.35,385.0041266012614,1233,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25613_A,,,defaultload
25613_b,true,1,2,60,ckt7.2,7.2,1300.55,427.4701129903705,1369,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25613_B,,,defaultload
25613_c,true,1,2,60,ckt7.3,7.2,1117.2,367.205882305826,1176,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25613_C,,,defaultload
25617_a,true,1,2,60,ckt7.1,7.2,1597.9,525.2043316653055,1682,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25617_A,,,defaultload
25617_b,true,1,2,60,ckt7.2,7.2,1586.5,521.4573328662665,1670,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25617_B,,,defaultload
25617_c,true,1,2,60,ckt7.3,7.2,1442.1,473.9953480784386,1518,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25617_C,,,defaultload
25619_a,true,1,2,60,ckt7.1,7.2,1574.15,517.3980841673075,1657,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25619_A,,,defaultload
25619_b,true,1,2,60,ckt7.2,7.2,1435.45,471.8095987789992,1511,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25619_B,,,defaultload
25619_c,true,1,2,60,ckt7.3,7.2,1385.1,455.2603540832434,1458,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25619_C,,,defaultload
25621_a,true,1,2,60,ckt7.1,7.2,1905.7,626.3732992393595,2006,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25621_A,,,defaultload
25621_b,true,1,2,60,ckt7.2,7.2,1775.55,583.5950629503305,1869,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25621_B,,,defaultload
25621_c,true,1,2,60,ckt7.3,7.2,1983.6,651.977791032793,2088,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25621_C,,,defaultload
25601_a,true,1,2,60,ckt7.1,7.2,2212.55,727.2300169134937,2329,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25601_A,,,defaultload
25601_b,true,1,2,60,ckt7.2,7.2,2380.7,782.4982491993196,2506,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25601_B,,,defaultload
25601_c,true,1,2,60,ckt7.3,7.2,1989.3,653.8512904323126,2094,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25601_C,,,defaultload
25603_a,true,1,2,60,ckt7.1,7.2,1375.6,452.1378550840442,1448,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25603_A,,,defaultload
25603_b,true,1,2,60,ckt7.2,7.2,1363.25,448.0786063850853,1435,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25603_B,,,defaultload
25603_c,true,1,2,60,ckt7.3,7.2,1511.45,496.7895907725928,1591,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25603_C,,,defaultload
25605_a,true,1,2,60,ckt7.1,7.2,2011.15,661.0330381304707,2117,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25605_A,,,defaultload
25605_b,true,1,2,60,ckt7.2,7.2,1899.05,624.1875499399201,1999,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25605_B,,,defaultload
25605_c,true,1,2,60,ckt7.3,7.2,2091.9,687.574279623664,2202,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25605_C,,,defaultload
25611_a,true,1,2,60,ckt7.1,7.2,1351.85,444.3316075860462,1423,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25611_A,,,defaultload
25611_b,true,1,2,60,ckt7.2,7.2,1239.75,407.4861193954957,1305,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25611_B,,,defaultload
25611_c,true,1,2,60,ckt7.3,7.2,1444.95,474.9320977781984,1521,0.95,pq,0.85,1.05,-1,0,wye,kva_pf,variable,25611_C,,,defaultload
0862099-d1,true,3,4,60,s1x_0862099,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
0862099-d2,true,3,4,60,s2x_0862099,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
0862099-d3,true,3,4,60,s3x_0862099,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000663-da1,true,1,2,60,s1x_1000663.1,0.24,7.995825,3.872554793915122,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000663-db1,true,1,2,60,s1x_1000663.2,0.24,8.362125000000001,4.049961980917228,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000663-dc1,true,1,2,60,s1x_1000663.3,0.24,8.592300000000002,4.161440821398281,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000252-db1,true,1,2,60,s1x_1000252.2,0.24,12.375945,5.993943731757497,18.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001746-d1,true,3,4,60,s1x_1001746,0.208,33.2604,16.10874693574891,50,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001746-d2,true,3,4,60,s2x_1001746,0.208,33.2604,16.10874693574891,50,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001746-d3,true,3,4,60,s3x_1001746,0.208,33.2604,16.10874693574891,50,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000502-db1,true,1,2,60,s1x_1000502.2,0.24,25.086375,12.14988594275168,37.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000824-da1,true,1,2,60,s1x_1000824.1,0.24,2.665274893389,1.290851546337643,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000824-da2,true,1,2,60,s2x_1000824.1,0.24,2.665274893389,1.290851546337643,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000824-da3,true,1,2,60,s3x_1000824.1,0.24,2.665274893389,1.290851546337643,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000824-db1,true,1,2,60,s1x_1000824.2,0.24,2.787374888505,1.349987272972916,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000824-db2,true,1,2,60,s2x_1000824.2,0.24,2.787374888505,1.349987272972916,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000824-db3,true,1,2,60,s3x_1000824.2,0.24,2.787374888505,1.349987272972916,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000824-dc1,true,1,2,60,s1x_1000824.3,0.24,2.864099885436,1.387146884980216,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000824-dc2,true,1,2,60,s2x_1000824.3,0.24,2.864099885436,1.387146884980216,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000824-dc3,true,1,2,60,s3x_1000824.3,0.24,2.864099885436,1.387146884980216,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001745-d1,true,3,4,60,s1x_1001745,0.208,33.2604,16.10874693574891,50,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001745-d2,true,3,4,60,s2x_1001745,0.208,33.2604,16.10874693574891,50,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001745-d3,true,3,4,60,s3x_1001745,0.208,33.2604,16.10874693574891,50,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001329-d1,true,3,4,60,s1x_1001329,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001329-d2,true,3,4,60,s2x_1001329,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001329-d3,true,3,4,60,s3x_1001329,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001359-d1,true,3,4,60,s1x_1001359,0.208,55.43510868,26.84844851781271,83.33499999999999,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001359-d2,true,3,4,60,s2x_1001359,0.208,55.43510868,26.84844851781271,83.33499999999999,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001359-d3,true,3,4,60,s3x_1001359,0.208,55.43510868,26.84844851781271,83.33499999999999,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001330-d1,true,3,4,60,s1x_1001330,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001330-d2,true,3,4,60,s2x_1001330,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001330-d3,true,3,4,60,s3x_1001330,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001330-d4,true,3,4,60,s4x_1001330,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001330-d5,true,3,4,60,s5x_1001330,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001330-d6,true,3,4,60,s6x_1001330,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000672-da1,true,1,2,60,s1x_1000672.1,0.24,7.995825,3.872554793915122,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001708-d1,true,3,4,60,s1x_1001708,0.208,83.151,40.27186733937228,125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001708-d2,true,3,4,60,s2x_1001708,0.208,83.151,40.27186733937228,125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001708-d3,true,3,4,60,s3x_1001708,0.208,83.151,40.27186733937228,125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001345-d1,true,3,4,60,s1x_1001345,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001345-d2,true,3,4,60,s2x_1001345,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001345-d3,true,3,4,60,s3x_1001345,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000933-d1,true,3,4,60,s1x_1000933,0.208,3.32604,1.610874693574891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000933-d2,true,3,4,60,s2x_1000933,0.208,3.32604,1.610874693574891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000933-d3,true,3,4,60,s3x_1000933,0.208,3.32604,1.610874693574891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000933-d4,true,3,4,60,s4x_1000933,0.208,3.32604,1.610874693574891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000933-d5,true,3,4,60,s5x_1000933,0.208,3.32604,1.610874693574891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000933-d6,true,3,4,60,s6x_1000933,0.208,3.32604,1.610874693574891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000933-d7,true,3,4,60,s7x_1000933,0.208,3.32604,1.610874693574891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000933-d8,true,3,4,60,s8x_1000933,0.208,3.32604,1.610874693574891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000933-d9,true,3,4,60,s9x_1000933,0.208,3.32604,1.610874693574891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000933-d10,true,3,4,60,s10x_1000933,0.208,3.32604,1.610874693574891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000933-d11,true,3,4,60,s11x_1000933,0.208,3.32604,1.610874693574891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000933-d12,true,3,4,60,s12x_1000933,0.208,3.32604,1.610874693574891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000933-d13,true,3,4,60,s13x_1000933,0.208,3.32604,1.610874693574891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000933-d14,true,3,4,60,s14x_1000933,0.208,3.32604,1.610874693574891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000933-d15,true,3,4,60,s15x_1000933,0.208,3.32604,1.610874693574891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001823-da1,true,1,2,60,s1x_1001823.1,0.24,11.833821,5.731381094994381,18.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001822-da1,true,1,2,60,s1x_1001822.1,0.24,1.599165,0.7745109587830246,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001822-db1,true,1,2,60,s1x_1001822.2,0.24,1.672425,0.8099923961834455,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001822-dc1,true,1,2,60,s1x_1001822.3,0.24,1.71846,0.8322881642796561,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000042-da1,true,1,2,60,s1x_1000042.1,0.24,4.569041486430001,2.212887789799248,7.142855,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000042-da2,true,1,2,60,s2x_1000042.1,0.24,4.569041486430001,2.212887789799248,7.142855,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000042-da3,true,1,2,60,s3x_1000042.1,0.24,4.569041486430001,2.212887789799248,7.142855,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000042-da4,true,1,2,60,s4x_1000042.1,0.24,4.569041486430001,2.212887789799248,7.142855,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000042-da5,true,1,2,60,s5x_1000042.1,0.24,4.569041486430001,2.212887789799248,7.142855,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000042-da6,true,1,2,60,s6x_1000042.1,0.24,4.569041486430001,2.212887789799248,7.142855,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000042-da7,true,1,2,60,s7x_1000042.1,0.24,4.569041486430001,2.212887789799248,7.142855,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000077-da1,true,1,2,60,s1x_1000077.1,0.24,2.665274893389,1.290851546337643,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000077-da2,true,1,2,60,s2x_1000077.1,0.24,2.665274893389,1.290851546337643,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000077-da3,true,1,2,60,s3x_1000077.1,0.24,2.665274893389,1.290851546337643,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000077-da4,true,1,2,60,s4x_1000077.1,0.24,2.665274893389,1.290851546337643,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000077-da5,true,1,2,60,s5x_1000077.1,0.24,2.665274893389,1.290851546337643,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000077-da6,true,1,2,60,s6x_1000077.1,0.24,2.665274893389,1.290851546337643,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000474-da1,true,1,2,60,s1x_1000474.1,0.24,3.19833,1.549021917566049,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000474-da2,true,1,2,60,s2x_1000474.1,0.24,3.19833,1.549021917566049,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000474-da3,true,1,2,60,s3x_1000474.1,0.24,3.19833,1.549021917566049,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000474-da4,true,1,2,60,s4x_1000474.1,0.24,3.19833,1.549021917566049,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000474-da5,true,1,2,60,s5x_1000474.1,0.24,3.19833,1.549021917566049,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000043-da1,true,1,2,60,s1x_1000043.1,0.24,2.665274893389,1.290851546337643,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000043-da2,true,1,2,60,s2x_1000043.1,0.24,2.665274893389,1.290851546337643,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000043-da3,true,1,2,60,s3x_1000043.1,0.24,2.665274893389,1.290851546337643,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000043-da4,true,1,2,60,s4x_1000043.1,0.24,2.665274893389,1.290851546337643,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000043-da5,true,1,2,60,s5x_1000043.1,0.24,2.665274893389,1.290851546337643,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000043-da6,true,1,2,60,s6x_1000043.1,0.24,2.665274893389,1.290851546337643,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001567-d1,true,3,4,60,s1x_1001567,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001567-d2,true,3,4,60,s2x_1001567,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001567-d3,true,3,4,60,s3x_1001567,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000233-db1,true,1,2,60,s1x_1000233.2,0.24,12.375945,5.993943731757497,18.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000569-d1,true,3,4,60,s1x_1000569,0.208,33.2604,16.10874693574891,50,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000569-d2,true,3,4,60,s2x_1000569,0.208,33.2604,16.10874693574891,50,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000569-d3,true,3,4,60,s3x_1000569,0.208,33.2604,16.10874693574891,50,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000746-d1,true,3,4,60,s1x_1000746,0.208,33.2604,16.10874693574891,50,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000746-d2,true,3,4,60,s2x_1000746,0.208,33.2604,16.10874693574891,50,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000746-d3,true,3,4,60,s3x_1000746,0.208,33.2604,16.10874693574891,50,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000608-da1,true,1,2,60,s1x_1000608.1,0.24,2.998434375,1.452208047718171,4.6875,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000608-da2,true,1,2,60,s2x_1000608.1,0.24,2.998434375,1.452208047718171,4.6875,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000608-da3,true,1,2,60,s3x_1000608.1,0.24,2.998434375,1.452208047718171,4.6875,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000608-da4,true,1,2,60,s4x_1000608.1,0.24,2.998434375,1.452208047718171,4.6875,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000608-da5,true,1,2,60,s5x_1000608.1,0.24,2.998434375,1.452208047718171,4.6875,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000608-da6,true,1,2,60,s6x_1000608.1,0.24,2.998434375,1.452208047718171,4.6875,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000608-da7,true,1,2,60,s7x_1000608.1,0.24,2.998434375,1.452208047718171,4.6875,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000608-da8,true,1,2,60,s8x_1000608.1,0.24,2.998434375,1.452208047718171,4.6875,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000609-da1,true,1,2,60,s1x_1000609.1,0.24,1.453786509015,0.7041009420310185,2.2727275,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000609-da2,true,1,2,60,s2x_1000609.1,0.24,1.453786509015,0.7041009420310185,2.2727275,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000609-da3,true,1,2,60,s3x_1000609.1,0.24,1.453786509015,0.7041009420310185,2.2727275,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000609-da4,true,1,2,60,s4x_1000609.1,0.24,1.453786509015,0.7041009420310185,2.2727275,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000609-da5,true,1,2,60,s5x_1000609.1,0.24,1.453786509015,0.7041009420310185,2.2727275,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000609-da6,true,1,2,60,s6x_1000609.1,0.24,1.453786509015,0.7041009420310185,2.2727275,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000609-da7,true,1,2,60,s7x_1000609.1,0.24,1.453786509015,0.7041009420310185,2.2727275,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000609-da8,true,1,2,60,s8x_1000609.1,0.24,1.453786509015,0.7041009420310185,2.2727275,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000609-da9,true,1,2,60,s9x_1000609.1,0.24,1.453786509015,0.7041009420310185,2.2727275,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000609-da10,true,1,2,60,s10x_1000609.1,0.24,1.453786509015,0.7041009420310185,2.2727275,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000609-da11,true,1,2,60,s11x_1000609.1,0.24,1.453786509015,0.7041009420310185,2.2727275,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000610-da1,true,1,2,60,s1x_1000610.1,0.24,2.907572698197,1.408201729159845,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000610-da2,true,1,2,60,s2x_1000610.1,0.24,2.907572698197,1.408201729159845,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000610-da3,true,1,2,60,s3x_1000610.1,0.24,2.907572698197,1.408201729159845,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000610-da4,true,1,2,60,s4x_1000610.1,0.24,2.907572698197,1.408201729159845,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000610-da5,true,1,2,60,s5x_1000610.1,0.24,2.907572698197,1.408201729159845,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000610-da6,true,1,2,60,s6x_1000610.1,0.24,2.907572698197,1.408201729159845,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000610-da7,true,1,2,60,s7x_1000610.1,0.24,2.907572698197,1.408201729159845,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000610-da8,true,1,2,60,s8x_1000610.1,0.24,2.907572698197,1.408201729159845,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000610-da9,true,1,2,60,s9x_1000610.1,0.24,2.907572698197,1.408201729159845,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000610-da10,true,1,2,60,s10x_1000610.1,0.24,2.907572698197,1.408201729159845,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000610-da11,true,1,2,60,s11x_1000610.1,0.24,2.907572698197,1.408201729159845,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000611-da1,true,1,2,60,s1x_1000611.1,0.24,3.19833,1.549021917566049,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000611-da2,true,1,2,60,s2x_1000611.1,0.24,3.19833,1.549021917566049,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000611-da3,true,1,2,60,s3x_1000611.1,0.24,3.19833,1.549021917566049,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000611-da4,true,1,2,60,s4x_1000611.1,0.24,3.19833,1.549021917566049,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000611-da5,true,1,2,60,s5x_1000611.1,0.24,3.19833,1.549021917566049,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000612-da1,true,1,2,60,s1x_1000612.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000612-da2,true,1,2,60,s2x_1000612.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000612-da3,true,1,2,60,s3x_1000612.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000612-da4,true,1,2,60,s4x_1000612.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000612-da5,true,1,2,60,s5x_1000612.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000612-da6,true,1,2,60,s6x_1000612.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000612-da7,true,1,2,60,s7x_1000612.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000612-da8,true,1,2,60,s8x_1000612.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000598-dc1,true,1,2,60,s1x_1000598.3,0.24,2.864099885436,1.387146884980216,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000598-dc2,true,1,2,60,s2x_1000598.3,0.24,2.864099885436,1.387146884980216,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000598-dc3,true,1,2,60,s3x_1000598.3,0.24,2.864099885436,1.387146884980216,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000598-dc4,true,1,2,60,s4x_1000598.3,0.24,2.864099885436,1.387146884980216,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000598-dc5,true,1,2,60,s5x_1000598.3,0.24,2.864099885436,1.387146884980216,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000598-dc6,true,1,2,60,s6x_1000598.3,0.24,2.864099885436,1.387146884980216,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000598-dc7,true,1,2,60,s7x_1000598.3,0.24,2.864099885436,1.387146884980216,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000598-dc8,true,1,2,60,s8x_1000598.3,0.24,2.864099885436,1.387146884980216,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000598-dc9,true,1,2,60,s9x_1000598.3,0.24,2.864099885436,1.387146884980216,4.1666665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000599-dc1,true,1,2,60,s1x_1000599.3,0.24,2.343354607944,1.134938436100919,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000599-dc2,true,1,2,60,s2x_1000599.3,0.24,2.343354607944,1.134938436100919,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000599-dc3,true,1,2,60,s3x_1000599.3,0.24,2.343354607944,1.134938436100919,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000599-dc4,true,1,2,60,s4x_1000599.3,0.24,2.343354607944,1.134938436100919,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000599-dc5,true,1,2,60,s5x_1000599.3,0.24,2.343354607944,1.134938436100919,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000599-dc6,true,1,2,60,s6x_1000599.3,0.24,2.343354607944,1.134938436100919,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000599-dc7,true,1,2,60,s7x_1000599.3,0.24,2.343354607944,1.134938436100919,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000599-dc8,true,1,2,60,s8x_1000599.3,0.24,2.343354607944,1.134938436100919,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000599-dc9,true,1,2,60,s9x_1000599.3,0.24,2.343354607944,1.134938436100919,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000599-dc10,true,1,2,60,s10x_1000599.3,0.24,2.343354607944,1.134938436100919,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000599-dc11,true,1,2,60,s11x_1000599.3,0.24,2.343354607944,1.134938436100919,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000600-dc1,true,1,2,60,s1x_1000600.3,0.24,1.90939980906,0.9247645345009329,2.7777775,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000600-dc2,true,1,2,60,s2x_1000600.3,0.24,1.90939980906,0.9247645345009329,2.7777775,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000600-dc3,true,1,2,60,s3x_1000600.3,0.24,1.90939980906,0.9247645345009329,2.7777775,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000600-dc4,true,1,2,60,s4x_1000600.3,0.24,1.90939980906,0.9247645345009329,2.7777775,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000600-dc5,true,1,2,60,s5x_1000600.3,0.24,1.90939980906,0.9247645345009329,2.7777775,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000600-dc6,true,1,2,60,s6x_1000600.3,0.24,1.90939980906,0.9247645345009329,2.7777775,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000600-dc7,true,1,2,60,s7x_1000600.3,0.24,1.90939980906,0.9247645345009329,2.7777775,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000600-dc8,true,1,2,60,s8x_1000600.3,0.24,1.90939980906,0.9247645345009329,2.7777775,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000600-dc9,true,1,2,60,s9x_1000600.3,0.24,1.90939980906,0.9247645345009329,2.7777775,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000602-dc1,true,1,2,60,s1x_1000602.3,0.24,2.148075,1.04036020534957,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000602-dc2,true,1,2,60,s2x_1000602.3,0.24,2.148075,1.04036020534957,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000602-dc3,true,1,2,60,s3x_1000602.3,0.24,2.148075,1.04036020534957,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000602-dc4,true,1,2,60,s4x_1000602.3,0.24,2.148075,1.04036020534957,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000602-dc5,true,1,2,60,s5x_1000602.3,0.24,2.148075,1.04036020534957,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000602-dc6,true,1,2,60,s6x_1000602.3,0.24,2.148075,1.04036020534957,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000602-dc7,true,1,2,60,s7x_1000602.3,0.24,2.148075,1.04036020534957,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000602-dc8,true,1,2,60,s8x_1000602.3,0.24,2.148075,1.04036020534957,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000601-dc1,true,1,2,60,s1x_1000601.3,0.24,2.148075,1.04036020534957,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000601-dc2,true,1,2,60,s2x_1000601.3,0.24,2.148075,1.04036020534957,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000601-dc3,true,1,2,60,s3x_1000601.3,0.24,2.148075,1.04036020534957,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000601-dc4,true,1,2,60,s4x_1000601.3,0.24,2.148075,1.04036020534957,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000601-dc5,true,1,2,60,s5x_1000601.3,0.24,2.148075,1.04036020534957,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000601-dc6,true,1,2,60,s6x_1000601.3,0.24,2.148075,1.04036020534957,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000601-dc7,true,1,2,60,s7x_1000601.3,0.24,2.148075,1.04036020534957,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000601-dc8,true,1,2,60,s8x_1000601.3,0.24,2.148075,1.04036020534957,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1000603-db1,true,1,2,60,s1x_1000603.2,0.24,3.58376929065,1.735698686100866,5.357145,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000603-db2,true,1,2,60,s2x_1000603.2,0.24,3.58376929065,1.735698686100866,5.357145,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000603-db3,true,1,2,60,s3x_1000603.2,0.24,3.58376929065,1.735698686100866,5.357145,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000603-db4,true,1,2,60,s4x_1000603.2,0.24,3.58376929065,1.735698686100866,5.357145,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000603-db5,true,1,2,60,s5x_1000603.2,0.24,3.58376929065,1.735698686100866,5.357145,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000603-db6,true,1,2,60,s6x_1000603.2,0.24,3.58376929065,1.735698686100866,5.357145,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000603-db7,true,1,2,60,s7x_1000603.2,0.24,3.58376929065,1.735698686100866,5.357145,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000604-db1,true,1,2,60,s1x_1000604.2,0.24,1.672425,0.8099923961834455,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000604-db2,true,1,2,60,s2x_1000604.2,0.24,1.672425,0.8099923961834455,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000604-db3,true,1,2,60,s3x_1000604.2,0.24,1.672425,0.8099923961834455,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000604-db4,true,1,2,60,s4x_1000604.2,0.24,1.672425,0.8099923961834455,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000604-db5,true,1,2,60,s5x_1000604.2,0.24,1.672425,0.8099923961834455,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000604-db6,true,1,2,60,s6x_1000604.2,0.24,1.672425,0.8099923961834455,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000604-db7,true,1,2,60,s7x_1000604.2,0.24,1.672425,0.8099923961834455,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000604-db8,true,1,2,60,s8x_1000604.2,0.24,1.672425,0.8099923961834455,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000604-db9,true,1,2,60,s9x_1000604.2,0.24,1.672425,0.8099923961834455,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000604-db10,true,1,2,60,s10x_1000604.2,0.24,1.672425,0.8099923961834455,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000604-db11,true,1,2,60,s11x_1000604.2,0.24,1.672425,0.8099923961834455,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000604-db12,true,1,2,60,s12x_1000604.2,0.24,1.672425,0.8099923961834455,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000604-db13,true,1,2,60,s13x_1000604.2,0.24,1.672425,0.8099923961834455,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000604-db14,true,1,2,60,s14x_1000604.2,0.24,1.672425,0.8099923961834455,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000604-db15,true,1,2,60,s15x_1000604.2,0.24,1.672425,0.8099923961834455,2.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000605-db1,true,1,2,60,s1x_1000605.2,0.24,3.040772696865,1.47271343287913,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000605-db2,true,1,2,60,s2x_1000605.2,0.24,3.040772696865,1.47271343287913,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000605-db3,true,1,2,60,s3x_1000605.2,0.24,3.040772696865,1.47271343287913,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000605-db4,true,1,2,60,s4x_1000605.2,0.24,3.040772696865,1.47271343287913,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000605-db5,true,1,2,60,s5x_1000605.2,0.24,3.040772696865,1.47271343287913,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000605-db6,true,1,2,60,s6x_1000605.2,0.24,3.040772696865,1.47271343287913,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000605-db7,true,1,2,60,s7x_1000605.2,0.24,3.040772696865,1.47271343287913,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000605-db8,true,1,2,60,s8x_1000605.2,0.24,3.040772696865,1.47271343287913,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000605-db9,true,1,2,60,s9x_1000605.2,0.24,3.040772696865,1.47271343287913,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000605-db10,true,1,2,60,s10x_1000605.2,0.24,3.040772696865,1.47271343287913,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000605-db11,true,1,2,60,s11x_1000605.2,0.24,3.040772696865,1.47271343287913,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000606-db1,true,1,2,60,s1x_1000606.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000606-db2,true,1,2,60,s2x_1000606.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000606-db3,true,1,2,60,s3x_1000606.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000606-db4,true,1,2,60,s4x_1000606.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000606-db5,true,1,2,60,s5x_1000606.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000606-db6,true,1,2,60,s6x_1000606.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000606-db7,true,1,2,60,s7x_1000606.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000606-db8,true,1,2,60,s8x_1000606.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000606-db9,true,1,2,60,s9x_1000606.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000606-db10,true,1,2,60,s10x_1000606.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000606-db11,true,1,2,60,s11x_1000606.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000606-db12,true,1,2,60,s12x_1000606.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000607-db1,true,1,2,60,s1x_1000607.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000607-db2,true,1,2,60,s2x_1000607.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000607-db3,true,1,2,60,s3x_1000607.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000607-db4,true,1,2,60,s4x_1000607.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000607-db5,true,1,2,60,s5x_1000607.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000607-db6,true,1,2,60,s6x_1000607.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000607-db7,true,1,2,60,s7x_1000607.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1000607-db8,true,1,2,60,s8x_1000607.2,0.24,2.09053125,1.012490495229307,3.125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001933-d1,true,3,4,60,s1x_1001933,0.208,110.86689132,53.69528616093184,166.665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001933-d2,true,3,4,60,s2x_1001933,0.208,110.86689132,53.69528616093184,166.665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001933-d3,true,3,4,60,s3x_1001933,0.208,110.86689132,53.69528616093184,166.665,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000198-da1,true,1,2,60,s1x_1000198.1,0.24,3.19833,1.549021917566049,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000548-da1,true,1,2,60,s1x_1000548.1,0.24,15.99165,7.745109587830244,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000069-d1,true,3,4,60,s1x_1000069,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000069-d2,true,3,4,60,s2x_1000069,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000069-d3,true,3,4,60,s3x_1000069,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000069-d4,true,3,4,60,s4x_1000069,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000069-d5,true,3,4,60,s5x_1000069,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000069-d6,true,3,4,60,s6x_1000069,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1000531-da1,true,1,2,60,s1x_1000531.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000531-da2,true,1,2,60,s2x_1000531.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000531-da3,true,1,2,60,s3x_1000531.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000531-da4,true,1,2,60,s4x_1000531.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000531-da5,true,1,2,60,s5x_1000531.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000531-da6,true,1,2,60,s6x_1000531.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000531-da7,true,1,2,60,s7x_1000531.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000531-da8,true,1,2,60,s8x_1000531.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000531-da9,true,1,2,60,s9x_1000531.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000531-da10,true,1,2,60,s10x_1000531.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000531-da11,true,1,2,60,s11x_1000531.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000533-da1,true,1,2,60,s1x_1000533.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000533-da2,true,1,2,60,s2x_1000533.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000533-da3,true,1,2,60,s3x_1000533.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000533-da4,true,1,2,60,s4x_1000533.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000533-da5,true,1,2,60,s5x_1000533.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000533-da6,true,1,2,60,s6x_1000533.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000533-da7,true,1,2,60,s7x_1000533.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000533-da8,true,1,2,60,s8x_1000533.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000533-da9,true,1,2,60,s9x_1000533.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000533-da10,true,1,2,60,s10x_1000533.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000533-da11,true,1,2,60,s11x_1000533.1,0.24,2.180679603606,1.056151335595432,3.409091000000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000532-da1,true,1,2,60,s1x_1000532.1,0.24,2.907572698197,1.408201729159845,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000532-da2,true,1,2,60,s2x_1000532.1,0.24,2.907572698197,1.408201729159845,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000532-da3,true,1,2,60,s3x_1000532.1,0.24,2.907572698197,1.408201729159845,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000532-da4,true,1,2,60,s4x_1000532.1,0.24,2.907572698197,1.408201729159845,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1000532-da5,true,1,2,60,s5x_1000532.1,0.24,2.907572698197,1.408201729159845,4.545454500000001,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
