name,enabled,n_phases,n_conds,base_freq,terminal1,kv,kw,kvar,kva,pf,model,vmin_pu,vmax_pu,r_neut,x_neut,connection,spec_type,status,yearly,daily,duty,spectrum
1001213-db2,true,1,2,60,s2x_1001213.2,0.24,3.135796875,1.51873574284396,4.6875,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001213-db3,true,1,2,60,s3x_1001213.2,0.24,3.135796875,1.51873574284396,4.6875,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001213-db4,true,1,2,60,s4x_1001213.2,0.24,3.135796875,1.51873574284396,4.6875,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001213-db5,true,1,2,60,s5x_1001213.2,0.24,3.135796875,1.51873574284396,4.6875,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001213-db6,true,1,2,60,s6x_1001213.2,0.24,3.135796875,1.51873574284396,4.6875,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001213-db7,true,1,2,60,s7x_1001213.2,0.24,3.135796875,1.51873574284396,4.6875,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001213-db8,true,1,2,60,s8x_1001213.2,0.24,3.135796875,1.51873574284396,4.6875,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001227-dc1,true,1,2,60,s1x_1001227.3,0.24,6.87384,3.329152657118625,10,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001227-dc2,true,1,2,60,s2x_1001227.3,0.24,6.87384,3.329152657118625,10,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001227-dc3,true,1,2,60,s3x_1001227.3,0.24,6.87384,3.329152657118625,10,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001227-dc4,true,1,2,60,s4x_1001227.3,0.24,6.87384,3.329152657118625,10,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001227-dc5,true,1,2,60,s5x_1001227.3,0.24,6.87384,3.329152657118625,10,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001226-dc1,true,1,2,60,s1x_1001226.3,0.24,8.592300000000002,4.161440821398281,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001226-dc2,true,1,2,60,s2x_1001226.3,0.24,8.592300000000002,4.161440821398281,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001226-dc3,true,1,2,60,s3x_1001226.3,0.24,8.592300000000002,4.161440821398281,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001226-dc4,true,1,2,60,s4x_1001226.3,0.24,8.592300000000002,4.161440821398281,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001225-dc1,true,1,2,60,s1x_1001225.3,0.24,6.87384,3.329152657118625,10,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001225-dc2,true,1,2,60,s2x_1001225.3,0.24,6.87384,3.329152657118625,10,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001225-dc3,true,1,2,60,s3x_1001225.3,0.24,6.87384,3.329152657118625,10,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001225-dc4,true,1,2,60,s4x_1001225.3,0.24,6.87384,3.329152657118625,10,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001225-dc5,true,1,2,60,s5x_1001225.3,0.24,6.87384,3.329152657118625,10,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001223-da1,true,1,2,60,s1x_1001223.1,0.24,7.995825,3.872554793915122,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001223-da2,true,1,2,60,s2x_1001223.1,0.24,7.995825,3.872554793915122,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001223-da3,true,1,2,60,s3x_1001223.1,0.24,7.995825,3.872554793915122,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001223-da4,true,1,2,60,s4x_1001223.1,0.24,7.995825,3.872554793915122,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001222-da1,true,1,2,60,s1x_1001222.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001222-da2,true,1,2,60,s2x_1001222.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001222-da3,true,1,2,60,s3x_1001222.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001222-da4,true,1,2,60,s4x_1001222.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001222-da5,true,1,2,60,s5x_1001222.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001222-da6,true,1,2,60,s6x_1001222.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001222-da7,true,1,2,60,s7x_1001222.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001222-da8,true,1,2,60,s8x_1001222.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001221-da1,true,1,2,60,s1x_1001221.1,0.24,31.9833,15.49021917566049,50,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001219-da1,true,1,2,60,s1x_1001219.1,0.24,11.9937375,5.808832190872684,18.75,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001219-da2,true,1,2,60,s2x_1001219.1,0.24,11.9937375,5.808832190872684,18.75,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1001224-dc1,true,1,2,60,s1x_1001224.3,0.24,4.90988424132,2.377965470266305,7.142855,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001224-dc2,true,1,2,60,s2x_1001224.3,0.24,4.90988424132,2.377965470266305,7.142855,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001224-dc3,true,1,2,60,s3x_1001224.3,0.24,4.90988424132,2.377965470266305,7.142855,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001224-dc4,true,1,2,60,s4x_1001224.3,0.24,4.90988424132,2.377965470266305,7.142855,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001224-dc5,true,1,2,60,s5x_1001224.3,0.24,4.90988424132,2.377965470266305,7.142855,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001224-dc6,true,1,2,60,s6x_1001224.3,0.24,4.90988424132,2.377965470266305,7.142855,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001224-dc7,true,1,2,60,s7x_1001224.3,0.24,4.90988424132,2.377965470266305,7.142855,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001228-db1,true,1,2,60,s1x_1001228.2,0.24,4.1810625,2.024980990458614,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001228-db2,true,1,2,60,s2x_1001228.2,0.24,4.1810625,2.024980990458614,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001228-db3,true,1,2,60,s3x_1001228.2,0.24,4.1810625,2.024980990458614,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001228-db4,true,1,2,60,s4x_1001228.2,0.24,4.1810625,2.024980990458614,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001228-db5,true,1,2,60,s5x_1001228.2,0.24,4.1810625,2.024980990458614,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001228-db6,true,1,2,60,s6x_1001228.2,0.24,4.1810625,2.024980990458614,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001228-db7,true,1,2,60,s7x_1001228.2,0.24,4.1810625,2.024980990458614,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001228-db8,true,1,2,60,s8x_1001228.2,0.24,4.1810625,2.024980990458614,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001229-db1,true,1,2,60,s1x_1001229.2,0.24,3.34485,1.619984792366891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001229-db2,true,1,2,60,s2x_1001229.2,0.24,3.34485,1.619984792366891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001229-db3,true,1,2,60,s3x_1001229.2,0.24,3.34485,1.619984792366891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001229-db4,true,1,2,60,s4x_1001229.2,0.24,3.34485,1.619984792366891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001229-db5,true,1,2,60,s5x_1001229.2,0.24,3.34485,1.619984792366891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001229-db6,true,1,2,60,s6x_1001229.2,0.24,3.34485,1.619984792366891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001229-db7,true,1,2,60,s7x_1001229.2,0.24,3.34485,1.619984792366891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001229-db8,true,1,2,60,s8x_1001229.2,0.24,3.34485,1.619984792366891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001229-db9,true,1,2,60,s9x_1001229.2,0.24,3.34485,1.619984792366891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001229-db10,true,1,2,60,s10x_1001229.2,0.24,3.34485,1.619984792366891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001230-db1,true,1,2,60,s1x_1001230.2,0.24,3.716499628349999,1.799982922631568,5.555555,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001230-db2,true,1,2,60,s2x_1001230.2,0.24,3.716499628349999,1.799982922631568,5.555555,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001230-db3,true,1,2,60,s3x_1001230.2,0.24,3.716499628349999,1.799982922631568,5.555555,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001230-db4,true,1,2,60,s4x_1001230.2,0.24,3.716499628349999,1.799982922631568,5.555555,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001230-db5,true,1,2,60,s5x_1001230.2,0.24,3.716499628349999,1.799982922631568,5.555555,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001230-db6,true,1,2,60,s6x_1001230.2,0.24,3.716499628349999,1.799982922631568,5.555555,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001230-db7,true,1,2,60,s7x_1001230.2,0.24,3.716499628349999,1.799982922631568,5.555555,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001230-db8,true,1,2,60,s8x_1001230.2,0.24,3.716499628349999,1.799982922631568,5.555555,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001230-db9,true,1,2,60,s9x_1001230.2,0.24,3.716499628349999,1.799982922631568,5.555555,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1001234-dc1,true,1,2,60,s1x_1001234.3,0.24,3.43692,1.664576328559312,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001234-dc2,true,1,2,60,s2x_1001234.3,0.24,3.43692,1.664576328559312,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001234-dc3,true,1,2,60,s3x_1001234.3,0.24,3.43692,1.664576328559312,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001234-dc4,true,1,2,60,s4x_1001234.3,0.24,3.43692,1.664576328559312,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001234-dc5,true,1,2,60,s5x_1001234.3,0.24,3.43692,1.664576328559312,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001234-dc6,true,1,2,60,s6x_1001234.3,0.24,3.43692,1.664576328559312,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001234-dc7,true,1,2,60,s7x_1001234.3,0.24,3.43692,1.664576328559312,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001234-dc8,true,1,2,60,s8x_1001234.3,0.24,3.43692,1.664576328559312,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001234-dc9,true,1,2,60,s9x_1001234.3,0.24,3.43692,1.664576328559312,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001234-dc10,true,1,2,60,s10x_1001234.3,0.24,3.43692,1.664576328559312,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001233-dc1,true,1,2,60,s1x_1001233.3,0.24,8.592300000000002,4.161440821398281,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001233-dc2,true,1,2,60,s2x_1001233.3,0.24,8.592300000000002,4.161440821398281,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001232-dc1,true,1,2,60,s1x_1001232.3,0.24,5.728201145640001,2.774294435790964,8.333335,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001232-dc2,true,1,2,60,s2x_1001232.3,0.24,5.728201145640001,2.774294435790964,8.333335,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001232-dc3,true,1,2,60,s3x_1001232.3,0.24,5.728201145640001,2.774294435790964,8.333335,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001232-dc4,true,1,2,60,s4x_1001232.3,0.24,5.728201145640001,2.774294435790964,8.333335,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001232-dc5,true,1,2,60,s5x_1001232.3,0.24,5.728201145640001,2.774294435790964,8.333335,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001232-dc6,true,1,2,60,s6x_1001232.3,0.24,5.728201145640001,2.774294435790964,8.333335,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001231-dc1,true,1,2,60,s1x_1001231.3,0.24,4.296150000000001,2.08072041069914,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001231-dc2,true,1,2,60,s2x_1001231.3,0.24,4.296150000000001,2.08072041069914,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001231-dc3,true,1,2,60,s3x_1001231.3,0.24,4.296150000000001,2.08072041069914,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001231-dc4,true,1,2,60,s4x_1001231.3,0.24,4.296150000000001,2.08072041069914,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001231-dc5,true,1,2,60,s5x_1001231.3,0.24,4.296150000000001,2.08072041069914,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001231-dc6,true,1,2,60,s6x_1001231.3,0.24,4.296150000000001,2.08072041069914,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001231-dc7,true,1,2,60,s7x_1001231.3,0.24,4.296150000000001,2.08072041069914,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001231-dc8,true,1,2,60,s8x_1001231.3,0.24,4.296150000000001,2.08072041069914,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1001637-d1,true,3,4,60,s1x_1001637,0.208,8.315100000000001,4.027186733937228,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001637-d2,true,3,4,60,s2x_1001637,0.208,8.315100000000001,4.027186733937228,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001637-d3,true,3,4,60,s3x_1001637,0.208,8.315100000000001,4.027186733937228,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001637-d4,true,3,4,60,s4x_1001637,0.208,8.315100000000001,4.027186733937228,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001637-d5,true,3,4,60,s5x_1001637,0.208,8.315100000000001,4.027186733937228,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1001637-d6,true,3,4,60,s6x_1001637,0.208,8.315100000000001,4.027186733937228,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003127-db1,true,1,2,60,s1x_1003127.2,0.24,3.34485,1.619984792366891,5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1003133-db1,true,1,2,60,s1x_1003133.2,0.24,8.362125000000001,4.049961980917228,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1003134-d1,true,3,4,60,s1x_1003134,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003134-d2,true,3,4,60,s2x_1003134,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003134-d3,true,3,4,60,s3x_1003134,0.208,16.6302,8.054373467874456,25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003125-da1,true,1,2,60,s1x_1003125.1,0.24,4.797495000000001,2.323532876349073,7.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1003130-d1,true,3,4,60,s1x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d2,true,3,4,60,s2x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d3,true,3,4,60,s3x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d4,true,3,4,60,s4x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d5,true,3,4,60,s5x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d6,true,3,4,60,s6x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d7,true,3,4,60,s7x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d8,true,3,4,60,s8x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d9,true,3,4,60,s9x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d10,true,3,4,60,s10x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d11,true,3,4,60,s11x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d12,true,3,4,60,s12x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d13,true,3,4,60,s13x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d14,true,3,4,60,s14x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d15,true,3,4,60,s15x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d16,true,3,4,60,s16x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d17,true,3,4,60,s17x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d18,true,3,4,60,s18x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d19,true,3,4,60,s19x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d20,true,3,4,60,s20x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d21,true,3,4,60,s21x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d22,true,3,4,60,s22x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d23,true,3,4,60,s23x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d24,true,3,4,60,s24x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d25,true,3,4,60,s25x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d26,true,3,4,60,s26x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d27,true,3,4,60,s27x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d28,true,3,4,60,s28x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d29,true,3,4,60,s29x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d30,true,3,4,60,s30x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d31,true,3,4,60,s31x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d32,true,3,4,60,s32x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d33,true,3,4,60,s33x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d34,true,3,4,60,s34x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d35,true,3,4,60,s35x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d36,true,3,4,60,s36x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d37,true,3,4,60,s37x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d38,true,3,4,60,s38x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d39,true,3,4,60,s39x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d40,true,3,4,60,s40x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d41,true,3,4,60,s41x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d42,true,3,4,60,s42x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d43,true,3,4,60,s43x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d44,true,3,4,60,s44x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d45,true,3,4,60,s45x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d46,true,3,4,60,s46x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d47,true,3,4,60,s47x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d48,true,3,4,60,s48x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d49,true,3,4,60,s49x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d50,true,3,4,60,s50x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d51,true,3,4,60,s51x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d52,true,3,4,60,s52x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d53,true,3,4,60,s53x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d54,true,3,4,60,s54x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d55,true,3,4,60,s55x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d56,true,3,4,60,s56x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d57,true,3,4,60,s57x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d58,true,3,4,60,s58x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d59,true,3,4,60,s59x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d60,true,3,4,60,s60x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d61,true,3,4,60,s61x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d62,true,3,4,60,s62x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d63,true,3,4,60,s63x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d64,true,3,4,60,s64x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d65,true,3,4,60,s65x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d66,true,3,4,60,s66x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d67,true,3,4,60,s67x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d68,true,3,4,60,s68x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d69,true,3,4,60,s69x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d70,true,3,4,60,s70x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d71,true,3,4,60,s71x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d72,true,3,4,60,s72x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d73,true,3,4,60,s73x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d74,true,3,4,60,s74x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d75,true,3,4,60,s75x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d76,true,3,4,60,s76x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d77,true,3,4,60,s77x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d78,true,3,4,60,s78x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d79,true,3,4,60,s79x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d80,true,3,4,60,s80x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d81,true,3,4,60,s81x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d82,true,3,4,60,s82x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d83,true,3,4,60,s83x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d84,true,3,4,60,s84x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d85,true,3,4,60,s85x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d86,true,3,4,60,s86x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d87,true,3,4,60,s87x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d88,true,3,4,60,s88x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d89,true,3,4,60,s89x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d90,true,3,4,60,s90x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d91,true,3,4,60,s91x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d92,true,3,4,60,s92x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d93,true,3,4,60,s93x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d94,true,3,4,60,s94x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d95,true,3,4,60,s95x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d96,true,3,4,60,s96x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d97,true,3,4,60,s97x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d98,true,3,4,60,s98x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d99,true,3,4,60,s99x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d100,true,3,4,60,s100x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d101,true,3,4,60,s101x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d102,true,3,4,60,s102x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d103,true,3,4,60,s103x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d104,true,3,4,60,s104x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d105,true,3,4,60,s105x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d106,true,3,4,60,s106x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d107,true,3,4,60,s107x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d108,true,3,4,60,s108x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d109,true,3,4,60,s109x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d110,true,3,4,60,s110x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d111,true,3,4,60,s111x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d112,true,3,4,60,s112x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d113,true,3,4,60,s113x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d114,true,3,4,60,s114x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d115,true,3,4,60,s115x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d116,true,3,4,60,s116x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d117,true,3,4,60,s117x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d118,true,3,4,60,s118x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d119,true,3,4,60,s119x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d120,true,3,4,60,s120x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d121,true,3,4,60,s121x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d122,true,3,4,60,s122x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d123,true,3,4,60,s123x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d124,true,3,4,60,s124x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d125,true,3,4,60,s125x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d126,true,3,4,60,s126x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d127,true,3,4,60,s127x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d128,true,3,4,60,s128x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d129,true,3,4,60,s129x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d130,true,3,4,60,s130x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d131,true,3,4,60,s131x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d132,true,3,4,60,s132x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d133,true,3,4,60,s133x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d134,true,3,4,60,s134x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d135,true,3,4,60,s135x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d136,true,3,4,60,s136x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d137,true,3,4,60,s137x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d138,true,3,4,60,s138x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d139,true,3,4,60,s139x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d140,true,3,4,60,s140x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d141,true,3,4,60,s141x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d142,true,3,4,60,s142x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d143,true,3,4,60,s143x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d144,true,3,4,60,s144x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d145,true,3,4,60,s145x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d146,true,3,4,60,s146x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d147,true,3,4,60,s147x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d148,true,3,4,60,s148x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d149,true,3,4,60,s149x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d150,true,3,4,60,s150x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d151,true,3,4,60,s151x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d152,true,3,4,60,s152x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d153,true,3,4,60,s153x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d154,true,3,4,60,s154x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d155,true,3,4,60,s155x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d156,true,3,4,60,s156x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d157,true,3,4,60,s157x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d158,true,3,4,60,s158x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d159,true,3,4,60,s159x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d160,true,3,4,60,s160x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d161,true,3,4,60,s161x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d162,true,3,4,60,s162x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d163,true,3,4,60,s163x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d164,true,3,4,60,s164x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d165,true,3,4,60,s165x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d166,true,3,4,60,s166x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d167,true,3,4,60,s167x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003130-d168,true,3,4,60,s168x_1003130,0.208,0.9899126549999999,0.4794365806752269,1.488125,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003140-d1,true,3,4,60,s1x_1003140,0.208,55.43510868,26.84844851781271,83.33499999999999,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003140-d2,true,3,4,60,s2x_1003140,0.208,55.43510868,26.84844851781271,83.33499999999999,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1003140-d3,true,3,4,60,s3x_1003140,0.208,55.43510868,26.84844851781271,83.33499999999999,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607,,,defaultload
1007732-da1,true,1,2,60,s1x_1007732.1,0.24,7.995825,3.872554793915122,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1007732-db1,true,1,2,60,s1x_1007732.2,0.24,8.362125000000001,4.049961980917228,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1007732-dc1,true,1,2,60,s1x_1007732.3,0.24,8.592300000000002,4.161440821398281,12.5,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1007805-da1,true,1,2,60,s1x_1007805.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1007805-da2,true,1,2,60,s2x_1007805.1,0.24,3.9979125,1.936277396957561,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_A,,,defaultload
1007805-db1,true,1,2,60,s1x_1007805.2,0.24,4.1810625,2.024980990458614,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1007805-db2,true,1,2,60,s2x_1007805.2,0.24,4.1810625,2.024980990458614,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_B,,,defaultload
1007805-dc1,true,1,2,60,s1x_1007805.3,0.24,4.296150000000001,2.08072041069914,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
1007805-dc2,true,1,2,60,s2x_1007805.3,0.24,4.296150000000001,2.08072041069914,6.25,0.9,cvr,0.85,1.05,-1,0,wye,allocation_factor,variable,25607_C,,,defaultload
